Modbus（モドバス）は、**工場やビルの機器と通信するための、とても古くてシンプルな「会話のルール」**です。1979年にPLCメーカーのModicon社が作り、仕様が公開されて誰でも無料で使えたため、40年以上たった今でもPLC、空調機、電力メーター、インバーターなどで広く使われています。

## 一言でいうと「番号付きの棚を読み書きする」仕組み

Modbusの機器は、中に**番号付きの棚（レジスタ）**を持っていると考えると分かりやすいです。各棚には16bitの数字（0〜65535）が1つずつ入っていて、読みに行く側は「何番の棚を何個ください」と頼むだけです。

ポイントは、**Modbus自体は「3番の棚に272が入っている」ことしか伝えない**という点です。それが室温なのか、10倍された値なのかは、機器メーカーの資料（ポイントリスト）を見ないと分かりません。学習キットの `points.json` がその役割をしています。

## 押さえておきたい特徴

- **聞かれたら答えるだけ**:読む側（マスター）が問い合わせ、機器（スレーブ）は答えるだけです。機器のほうから「温度が変わった」と知らせてくることはないので、定期的に読みに行く（ポーリング）必要があります。キットでは10秒ごとに読んでいます。
- **データの種類は4つ**:
  - コイル:ON/OFFの1ビット。読み書きできる（例:運転指令）
  - 入力ステータス:ON/OFFの1ビット。読み取り専用（例:異常信号）
  - 保持レジスタ:16bitの数値。読み書きできる（例:設定温度）
  - 入力レジスタ:16bitの数値。読み取り専用（例:計測値）

  キットで読んでいるのは保持レジスタです。
- **1つの棚は16bit**:小数や大きな数は「10倍して整数にする」か「棚を2つ使う（32bit）」で表します。2つ使うときにどちらの棚を先に読むか（ワード順）は機器によって違い、現場で一番つまずきやすいところです。
- **認証も暗号化もない**:作られた時代が古いため、ネットワークに届けば誰でも読み書きできます。だから設備ネットワークはインターネットから切り離し、ゲートウェイでクラウドとの間を仕切ります。

## 2つの通信方式

| 方式 | 線 | よく見る場面 |
|---|---|---|
| Modbus RTU | RS-485などのシリアル線（2〜3本の線に複数台をぶら下げる） | 古めの空調機、電力メーター、インバーター |
| Modbus TCP | 普通のLAN（イーサネット） | 新しめのPLC、ゲートウェイ、BMS |

やり取りの中身はほぼ同じで、線が違うだけです。キットのシミュレータはModbus TCPで、機器ごとに別のポート（5021〜5023）で動いています。実機では標準の502番ポートを使います。

## 空調機・PLCとの関係

- **空調機**:メーカー独自の空調ネットワークの値を、集中コントローラやゲートウェイがModbusやBACnetに変換して外に出す、という形でよく登場します。
- **PLC**:多くのPLCがModbus TCPに対応しています。ただし三菱電機のMCプロトコルのような、各社独自の方式のほうが標準になっている場合もあります。

Modbusの「棚」がどう見えるのかは、手順書のステップ1で `--dump-raw` を付けて動かすと、生の値（0x0110など）と変換後の値を並べて確認できます。